CLASIFICACIÓN DE FIRMA ESPECTRAL DE CARGA

El módulo ElectronicLoadDetector aplica un árbol de decisión multivariable
sobre señales armónicas y de potencia (CV, THDi, THDv, H3/H1, H5/H1, H7/H1,
H11/H1, H13/H1, H5/H7, Flatness, FP, Q/S, K-Factor) para identificar el
patrón espectral predominante en el alimentador.

━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━
LIMITACIONES Y CONDICIÓN DE USO
━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━

  VALIDACIÓN EN LABORATORIO
  Los umbrales del árbol de decisión fueron replicados con patrones de
  energía sintéticos en condiciones de laboratorio. La clasificación fue
  exitosa para cargas individuales bien definidas y opera en pocos ciclos
  de red (~200 ms a 50 Hz). Esta velocidad de respuesta es adecuada para
  monitoreo continuo, pero no equivale a una campaña de medición en campo
  bajo condiciones de régimen normal según IEC 61000-4-30.

  CARGAS SOLAPADAS — CONDICIÓN DE DOMINANCIA
  El clasificador opera sobre la firma AGREGADA del feeder. Cuando existen
  múltiples usuarios en el mismo alimentador, sus espectros se suman
  vectorialmente. Para que la clasificación sea discriminante, la carga
  de interés debe representar al menos el ~80% de la demanda total.
  Por debajo de ese umbral, las firmas quedan "solapadas" y el árbol de
  decisión puede producir resultados ambiguos (ej. MIXED_ELECTRONIC).

  UMBRALES: ORIGEN Y TRAZABILIDAD
  Los umbrales del árbol de decisión provienen de:
    • Teoría de rectificadores (H5=1/5, H7=1/7 para 6-pulsos) — textbooks
    • IEC 61000-3-6:2008 (niveles de planificación armónicos MT)
    • IEEE 519-2022 (límites de TDD por nivel de cortocircuito)
    • IEC 61000-3-12:2011 (límites de armónicos de corriente)
  Los umbrales específicos de SMPS/cripto (FP > 0.92, CV < 5%) son
  estimaciones de ingeniería replicadas en laboratorio, sin validación
  contra una campaña de campo en red MT 23 kV en régimen normal.

  RESULTADO SIEMPRE ORIENTATIVO
  Si el feeder es dedicado (un solo usuario), la tipología de carga
  generalmente se conoce por información operacional. El clasificador
  agrega valor cuando la composición es desconocida y la carga dominante
  supera el umbral de dominancia del ~80%.

━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━
ROL DEL THDv EN LA CLASIFICACIÓN
━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━

El THDv (distorsión armónica de tensión) permite identificar la FUENTE
de la distorsión, no solo su presencia:

  THDv alto + THDi bajo  → UPSTREAM_DISTORTION
    La distorsión proviene de aguas arriba (otra rama de la red,
    otro feeder o la subestación). El alimentador monitoreado no
    es la fuente.  Referencia: IEC 61000-3-6 §5.

  THDv alto + THDi alto  → Carga local impactando la red
    Mayor certeza: la carga no lineal está en este alimentador
    y su distorsión se propaga a la tensión de red.

  THDv bajo  + THDi alto → Red rígida (Scc alta)
    La carga no lineal existe, pero la red tiene baja impedancia
    y absorbe la distorsión sin elevarla en tensión.
    NO descarta la presencia de carga electrónica.

  Límites normativos THDv: EN 50160 ≤ 8% (MT, perc. 95%),
  IEC 61000-3-6 ≤ 5% (nivel de planificación MT).

━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━
TIPOS DE CARGA DETECTADOS
━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━

  NOTA — CLASE ESTABLE Y ESTABILIDAD:
  La clase mostrada es la ESTABLE: mayoría de una ventana deslizante de
  15 muestras con histéresis (cambiar de clase exige que la nueva alcance
  10 de 15 muestras). Esto elimina el parpadeo cuando una carga queda en
  el borde de un umbral, a costa de ~10 ciclos de latencia ante un cambio
  real. El porcentaje "estab." del dashboard indica qué fracción de la
  ventana coincide con la clase estable: 100% = unánime; cercano a 50% =
  carga en un borde de umbral o en transición (se muestra entre paréntesis
  la clase cruda de la última muestra).

  UPSTREAM_DISTORTION  (prioridad máxima)
  THDv > 5% y THDi < 8% y H5/H1 < 8%
  La distorsión se origina fuera del alimentador monitoreado.

  CRYPTO_MINING_PFC  (minería ASIC con PFC activo — evaluado ANTES que LINEAR)
  Vector multidimensional, las 6 condiciones en AND:
    THDi 1.5–6.5%, FP > 0.998, Q/S < 0.012, K-Factor 1.0–1.12,
    H5/H7 > 8, CV < 5%
  Si el IED no reporta K-Factor, bastan 4 de las 5 condiciones restantes.
  El PFC boost en modo CCM suprime la distorsión (THDi ≈ 2–5%) y eleva
  FP ≈ 1.000: para el espectro clásico parece carga LINEAL. La firma
  discriminante es ortogonal al THD: reactiva anulada (Q/S ≈ 0) y
  supresión asimétrica del lazo de control (H7/H11/H13 caen más que H5
  → H5/H7 alto). Fórmulas en tema 23; bibliografía en tema 24.
  Validado con medición de campo ION7400 en alimentador exclusivo de
  criptominería (26/05/2026, N=1).
  IMPORTANTE: cargas gemelas — cargadores EV de alta potencia, front-ends
  activos (AFE) y UPS de doble conversión comparten este vector; la
  confirmación requiere contexto operacional o análisis temporal.

  LINEAR
  THDi < 5% y H5/H1 < 5%
  Sin patrón armónico característico. Carga lineal.
  NOTA: los ASIC miners con PFC ya no caen aquí; los intercepta la
  regla CRYPTO_MINING_PFC anterior.

  LIGHTING  (lámparas LED masivas)
  THDi > 10%, H3/H1 > 15%, H5/H1 < 8%, FP 0.75–0.95
  H3 dominante MEDIDO; efecto de masa de drivers LED sin PFC.
  NOTA 23 kV: los transformadores de distribución Dyn (23000/380 V)
  atrapan el H3 balanceado en el devanado delta (secuencia cero) —
  no llega al medidor de cabecera. Desde MT la iluminación pierde
  su firma triplen y se clasifica como ELECTRONIC_LIGHT o
  MIXED_ELECTRONIC. LIGHTING solo se activa midiendo aguas abajo
  del delta, con bancos Yy o con desequilibrio fuerte.

  CRYPTO_MINING  (minería / HPC)
  THDi > 15%, CV < 5%, H5/H1 > 15%, H7/H1 > 10%, FP > 0.92
  — Criterio adicional: Flatness > 3.0 relaja el requisito de FP.
    Un espectro muy frontal (H5+H7 >> H11+H13) con carga estable es
    firma inequívoca de SMPS de alta densidad aunque FP < 0.92.
  SMPS de alta densidad SIN PFC efectivo (equipos legacy o PFC de baja
  calidad): la distorsión frontal H5/H7 permanece visible (THDi > 15%).
  Consumo muy estable. Los miners modernos con PFC activo NO caen aquí:
  los detecta CRYPTO_MINING_PFC con THDi bajo.
  Flatness típica de miners: 3.5–6.0 (espectro fuertemente frontal).
  IMPORTANTE: No exclusivo de criptomonedas; coincide con UPS
  industriales, cargadores EV de alta potencia y rectificadores
  de gran escala. Confirmación requiere análisis temporal del CV.

  DATA_CENTER
  THDi > 15%, CV < 5%, H5/H1 > 15%, H7/H1 > 10%, FP ≤ 0.92
  Similar al cripto pero con factor de potencia no tan alto.
  Flatness típica de datacenter: 2.0–4.0.

  INDUSTRIAL  (rectificador 6-pulsos clásico)
  THDi > 8%, H5 > 12%, H7 > 8%, H11 > 5%, H13 > 4%
  Flatness: 1.3–6.0 (confirma topología 6-pulsos)
  Firma típica de variadores de frecuencia (VFD) y rectificadores
  de gran escala (electrometalurgia, tracción, compensadores).

  INDUSTRIAL  (rectificador 12-pulsos — caso nuevo)
  THDi > 8%, H11/H1 > 7%, H13/H1 > 6%, Flatness < 1.2
  VFDs industriales de alta potencia con dos puentes de 6 pulsos
  desfasados 30°. Los armónicos H5 y H7 se cancelan mutuamente;
  H11 y H13 emergen como dominantes (patrón 12k±1).
  Antes de HADES v1.1 estos casos se clasificaban como MIXED_ELECTRONIC.

  ELECTRONIC_LIGHT  (electrónica ligera)
  THDi > 8%, H5 > 8% o H7 > 5%
  Electrónica de consumo, SMPS de baja potencia.

  MIXED_ELECTRONIC
  THDi > 5% sin firma espectral clara dominante.

━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━
ÍNDICE DE ELECTRÓNICA (0-100)
━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━

Score compuesto de 5 componentes (pesos suma máx = 100):

  25 pts — CV inverso:      carga estable → electrónica de alta densidad
  35 pts — THDi:            corriente distorsionada → carga no lineal
  20 pts — H5 + H7:         firma espectral de armónicos bajos (6-pulsos)
   5 pts — Flatness bonus:  espectro frontal (H5+H7 >> H11+H13) confirma
                            SMPS; se normaliza al rango flatness 1–6
  15 pts — THDv:            distorsión propagada a tensión (confirma impacto
                            en red; bajo en redes rígidas, no penaliza)

━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━
PARÁMETROS CLAVE
━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━━

  CV = σ(I) / μ(I) · 100%
  CV < 5%: carga muy estable (SMPS regulado, servidores, miners)

  H₅/H₁, H₇/H₁: ratios armónicos de 5° y 7° orden
  H₁₁/H₁, H₁₃/H₁: ratios de 11° y 13° orden (firma 6-pulsos)

  Flatness = (H₅/H₁ + H₇/H₁) / (H₁₁/H₁ + H₁₃/H₁)
           = (H₅ + H₇) / (H₁₁ + H₁₃)   [siendo H₅ etc. amplitud relativa a H₁]

  Interpretación:
    Flatness > 2.0 : espectro frontal — H5/H7 dominan. SMPS (cripto, datacenter)
                     Valor teórico ideal 6-pulsos: Flatness = 2.04
                     Cripto/datacenter práctico:   Flatness = 2.5–6.0
    Flatness 1.3–2.0: 6-pulsos equilibrado (drives industriales con reactores)
    Flatness < 1.2 : H11/H13 dominan — rectificador 12-pulsos (VFDs alta potencia)

  Guarda numérica: si H₁₁+H₁₃ < 0.5%,  Flatness = 10.0  (espectro muy frontal)
                   si además H₅+H₇ < 2%, Flatness = 1.0   (carga prácticamente lineal)

  REFERENCIAS NORMATIVAS (umbrales con respaldo formal):
    IEEE 519-2022     — Límites TDD por nivel de Scc (TABLA 2)
    IEC 61000-3-6:2008 — Niveles de planificación MT (§5, Tabla 2)
    EN 50160:2010     — THDv ≤ 8% en MT, percentil 95% (§4.3.4)
    IEEE 1459-2010    — Definiciones de potencia y THD
    IEC 61000-3-12:2011 — Armónicos de corriente >16A/fase

  UMBRALES DE ESTIMACIÓN (sin respaldo de campo):
    CV < 5%              — Juicio de ingeniería (SMPS regulado típico)
    THDi > 15% cripto    — Estimación bibliográfica genérica
    FP > 0.92 cripto     — Criterio empírico sin validación formal
    Vector PFC (FP > 0.998, Q/S < 0.012, K ≤ 1.12, H5/H7 > 8)
                         — Empírico, N=1 (ION7400, feeder dedicado,
                           mayo 2026); fundamento teórico en tema 23
    Flatness > 3.0 cripto — Criterio nuevo; relaja FP en espectros muy frontales
    Flatness < 1.2 12p   — Criterio nuevo; detecta VFDs 12-pulsos antes ocultos
    (Fuente: literatura general de SMPS, UPS industriales y Chapman "Electric
     Machinery Fundamentals", rectificadores de 12 pulsos)